<?xml version="1.0" encoding="UTF-8"?>
<?xml-stylesheet type="text/xsl" href="/xsl/SGr.xsl"?>
<DeviceFrame xmlns="http://www.smartgridready.com/ns/V0/"
  xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
  xsi:schemaLocation="http://www.smartgridready.com/ns/V0/ ../../SchemaDatabase/SGr/Product/Product.xsd">
  <deviceName>Optiheat Inverta</deviceName>
  <manufacturerName>CTA AG</manufacturerName>
  <specificationOwnerIdentification>0</specificationOwnerIdentification>
  <releaseNotes>
    <state>Draft</state>
    <changeLog>
      <version>1.0.0</version>
      <date>2024-06-21</date>
      <author>WP Gruppe</author>
      <comment>Publikation</comment>
    </changeLog>
  </releaseNotes>
  <deviceInformation>
    <legibleDescription>
      <textElement>
        <![CDATA[
          Produktbeschreibung für die CTA Wärmepumpen OptiHeat Inverta TWW und Eco mit inverter-gesteuertem Verdichter
          <p>CTA Wärmepumpen mit Optiheat Inverta TWW 4esr, Eco 9e und Eco 17e und
          SmartGridready Anbindung ermöglichen einen umweltfreundlichen Betrieb mit hohem Komfort.</p>
          Für mehr Informationen siehe <a href="https://github.com/SmartGridready/SGrSpecifications/blob/master/doc/HeatPumpAppliances.md#heat-pump-functional-profiles-in-cta-product-eid">CTA HeatPumpAppliance</a>
        ]]>
      </textElement>
      <language>de</language>
    </legibleDescription>
    <deviceCategory>HeatPumpAppliance</deviceCategory>
    <isLocalControl>true</isLocalControl>
    <softwareRevision>v1.12.1</softwareRevision>
    <hardwareRevision>-</hardwareRevision>
    <brandName>Optiheat Inverta</brandName>
    <powerSource>mains1Phase, mains3Phase</powerSource>
    <nominalPower>5 - 35 kW</nominalPower>
    <manufacturerLabel>CTA OH Inverta Wärmepumpen</manufacturerLabel>
    <generalRemarks>CTA/zem  IBT/cb</generalRemarks>
    <levelOfOperation>2m</levelOfOperation>
    <versionNumber>
      <primaryVersionNumber>1</primaryVersionNumber>
      <secondaryVersionNumber>0</secondaryVersionNumber>
      <subReleaseVersionNumber>0</subReleaseVersionNumber>
    </versionNumber>
    <programmerHints>
      <textElement>
        This Gateway offers manufacturer specific control modes for HeatCoolCtrl and DomHotWaterCtrl.
        Manufacurer specific data points use the preamble cta.
        Some data points support persistent memory functionality  (RWP) and limit data write operations to a couple 10'000 write cycles.
      </textElement>
      <language>en</language>
      <uri>https://cta.ch/privatkunden/produkte</uri>
    </programmerHints>
  </deviceInformation>
  <configurationList>
    <configurationListElement>
      <name>tcp_address</name>
      <dataType>
        <string/>
      </dataType>
      <configurationDescription>
        <textElement>IP address or DHCP name of the device</textElement>
        <language>en</language>
        <label>IP Address</label>
      </configurationDescription>
      <configurationDescription>
        <textElement>IP-Adresse oder DHCP-Name des Geräts.</textElement>
        <language>de</language>
        <label>IP Adresse</label>
      </configurationDescription>
    </configurationListElement>
  </configurationList>
  <interfaceList>
    <modbusInterface>
      <modbusInterfaceDescription>
        <modbusInterfaceSelection>TCPIP</modbusInterfaceSelection>
        <modbusTcp>
          <port>502</port>
          <address>{{tcp_address}}</address>
          <slaveId>1</slaveId>
        </modbusTcp>
        <firstRegisterAddressIsOne>false</firstRegisterAddressIsOne>
        <bitOrder>ChangeWordOrder</bitOrder>
        <masterFunctionsSupportedList>
          <masterFunctionsSupported>Primitives</masterFunctionsSupported>
        </masterFunctionsSupportedList>
      </modbusInterfaceDescription>
      <functionalProfileList>
        <functionalProfileListElement>
          <functionalProfile>
            <functionalProfileName>SG-ReadyStates</functionalProfileName>
            <functionalProfileIdentification>
              <specificationOwnerIdentification>0</specificationOwnerIdentification>
              <functionalProfileCategory>HeatPumpControl</functionalProfileCategory>
              <functionalProfileType>SG-ReadyStates</functionalProfileType>
              <levelOfOperation>2m</levelOfOperation>
              <versionNumber>
                <primaryVersionNumber>1</primaryVersionNumber>
                <secondaryVersionNumber>0</secondaryVersionNumber>
                <subReleaseVersionNumber>0</subReleaseVersionNumber>
              </versionNumber>
            </functionalProfileIdentification>
            <legibleDescription>
              <textElement>
                <![CDATA[
                  <img src="ressources/fp_product_to_ems.svg" style="float:left; padding:0.3em;"/>
                  <h4>Wärmepumpen mit 4 Betriebszuständen</h4>
                  <p>Stufe 2m Funktionsprofil für Wärmepumpen mit 4 Betriebszuständen (SG Ready Wärmepumpen), die über Modbus gesetzt werden können.
                  Zusätzlich kann der aktuelle Betriebszustand der Wärmepumpe ausgelesen werden. Die Betriebszustände werden über SG Ready - Bundesverband Wärmepumpe e.V. (bwp) definiert. </p>
                  <p>Dieses Funktionsprofil kann auf zwei Arten genutzt werden: </p>

                  <ul>
                    <li> Die Betriebszustände werden direkt über Modbus gesetzt und ausgelesen. </li>
                    <li> Die Klemmkontakte werden gemappt und über Modbus zum Auslesen des Betriebszustandes abgebildet. Der Zustand wird jedoch wie bei der Standard-Anwendung
                    von SG Ready Wärmepumpen über die Klemmkontakte gesetzt. </li>
                  </ul>

                 <p> Folgende Betriebszustände können über den Datenpunkt "SGReadyOpModeCmd" gesetzt und ausgelesen werden: </p>
                  <ul>
                    <li><strong>HP_LOCKED</strong>: Wärmepumpe gesperrt - zum Beispiel fixe Sperre nach Uhrzeit.</li>
                    <li><strong>HP_NORMAL</strong>: Wärmepumpe im Normalbetrieb.</li>
                    <li><strong>HP_INTENSIFIED</strong>: Einschaltempfehlung für verstärkten Betrieb.</li>
                    <li><strong>HP_FORCED</strong>: Forcierter Anlaufbefehl (insofern dieser im Rahmen der Regeleinstellungen der Wärmepumpe möglich ist).</li>
                  </ul>
                  <p> Über den Datenpunkt "SGReadyState" kann der aktuelle Betriebsmodus der Wärmepumpe ausgelesen werden. </p>

                  <p>Der Communicator (z.B. Energiemanagementsystem) berücksichtigt die Gerätevorgaben zur Schaltfrequenz (Attribute maxLockTimeMintues und minRunTimeMinutes.
                  Der Wert der Attribute kann bei der Deklaration gesetzt werden. Standardeinstellung der Wärmepumpen ist
                  "Max. Lock Time" 20 Minuten und "Min. Run Time" 3 Minuten.</p>
                  <p>Für die Verwendung zur Eigenverbrauchsoptimierung wird empfohlen, nur die Betriebszustände HP_NORMAL und HP_INTENSIFIED zu verwenden.
                     Der Betriebsmodus HP_FORCED sollte nur in Ausnahmefällen verwendet werden, da er bei häufigem Einschalten zu Lebensdauerbeschränkungen des Verdichters führen kann.</p>
                  „SG Ready“ ist ein Markenzeichen des Bundesverbands Wärmepumpe e. V.<br>
                  Weiterführende Informationen unter <a href="https://www.waermepumpe.de/normen-technik/sg-ready/">https://www.waermepumpe.de/normen-technik/sg-ready/</a>.
                ]]>
              </textElement>
              <language>de</language>
            </legibleDescription>
          </functionalProfile>
          <genericAttributeList>
            <genericAttributeListElement>
              <name>MaximumLockTime</name>
              <dataType>
                <float32/>
              </dataType>
              <value>20</value>
              <unit>MINUTES</unit>
            </genericAttributeListElement>
            <genericAttributeListElement>
              <name>MinimumRunTime</name>
              <dataType>
                <float32/>
              </dataType>
              <value>3</value>
              <unit>MINUTES</unit>
            </genericAttributeListElement>
          </genericAttributeList>
          <dataPointList>
            <dataPointListElement>
              <dataPoint>
                <dataPointName>SGReadyOpModeCmd</dataPointName>
                <dataDirection>RW</dataDirection>
                <dataType>
                  <enum>
                    <enumEntry>
                      <literal>HP_LOCKED</literal>
                      <ordinal>1</ordinal>
                    </enumEntry>
                    <enumEntry>
                      <literal>HP_NORMAL</literal>
                      <ordinal>2</ordinal>
                    </enumEntry>
                    <enumEntry>
                      <literal>HP_INTENSIFIED</literal>
                      <ordinal>3</ordinal>
                    </enumEntry>
                    <enumEntry>
                      <literal>HP_FORCED</literal>
                      <ordinal>4</ordinal>
                    </enumEntry>
                  </enum>
                </dataType>
                <unit>NONE</unit>
                <alternativeNames>
                  <sLV1Name>SGReadyOpModeCmd</sLV1Name>
                  <manufName>CTA_Ext_SG</manufName>
                  <hpBwpName>Betriebsmodus</hpBwpName>
                </alternativeNames>
                <legibleDescription>
                  <textElement>Festlegen der Übersteuerungsmoeglichkeiten der Wärmepumpe</textElement>
                  <language>de</language>
                </legibleDescription>
                <programmerHints>
                  <textElement>
                    <![CDATA[
                      SG READY BETRIEBSZUSTAND
                      <ul>
                        <li>1: Die Anlage darf nicht starten. Nur der Frostschutz wird gewährleistet.</li>
                        <li>2: Normaler Betrieb der Anlage.
                        Automatik- / Programmbetrieb gemäß BI der
                        angeschlossenen Wärmepumpe</li>
                        <li>3: Forcierter Betrieb
                        der Anlage mit erhöhten Werten für Heiz-
                        und/oder Warmwassertemperatur</li>
                        <li>4: Sofortige
                        Ansteuerung der Maximalwerte für Heiz- und
                        Warmwassertemperatur</li>
                      </ul>
                      Max. 5 Schaltungen täglich für Zustände 3 und 4
                    ]]>
                  </textElement>
                  <language>de</language>
                </programmerHints>
              </dataPoint>
              <modbusDataPointConfiguration>
                <modbusDataType>
                  <int16U />
                </modbusDataType>
                <address>1054</address>
                <registerType>HoldRegister</registerType>
                <numberOfRegisters>1</numberOfRegisters>
              </modbusDataPointConfiguration>
            </dataPointListElement>
            <dataPointListElement>
              <dataPoint>
                <dataPointName>SGReadyState</dataPointName>
                <dataDirection>R</dataDirection>
                <dataType>
                  <enum>
                    <enumEntry>
                      <literal>HP_LOCKED</literal>
                      <ordinal>1</ordinal>
                    </enumEntry>
                    <enumEntry>
                      <literal>HP_NORMAL</literal>
                      <ordinal>2</ordinal>
                    </enumEntry>
                    <enumEntry>
                      <literal>HP_INTENSIFIED</literal>
                      <ordinal>3</ordinal>
                    </enumEntry>
                    <enumEntry>
                      <literal>HP_FORCED</literal>
                      <ordinal>4</ordinal>
                    </enumEntry>
                  </enum>
                </dataType>
                <unit>NONE</unit>
                <alternativeNames>
                  <sLV1Name>SGReadyState</sLV1Name>
                  <manufName>CTA_Ext_SG</manufName>
                  <hpBwpName>Statusmeldungen</hpBwpName>
                </alternativeNames>
                <legibleDescription>
                  <textElement>Rückmeldung der aktuellen laufenden Übersteuerungsmoeglichkeit der Wärmepumpe</textElement>
                  <language>de</language>
                </legibleDescription>
              </dataPoint>
              <modbusDataPointConfiguration>
                <modbusDataType>
                  <int16U />
                </modbusDataType>
                <address>1054</address>
                <registerType>HoldRegister</registerType>
                <numberOfRegisters>1</numberOfRegisters>
              </modbusDataPointConfiguration>
            </dataPointListElement>
          </dataPointList>
        </functionalProfileListElement>
        <functionalProfileListElement>
          <functionalProfile>
            <functionalProfileName>EnergyMonitor</functionalProfileName>
            <functionalProfileIdentification>
              <specificationOwnerIdentification>0</specificationOwnerIdentification>
              <functionalProfileCategory>HeatPumpControl</functionalProfileCategory>
              <functionalProfileType>EnergyMonitor</functionalProfileType>
              <levelOfOperation>m</levelOfOperation>
              <versionNumber>
                <primaryVersionNumber>1</primaryVersionNumber>
                <secondaryVersionNumber>0</secondaryVersionNumber>
                <subReleaseVersionNumber>0</subReleaseVersionNumber>
              </versionNumber>
            </functionalProfileIdentification>
            <alternativeNames>
              <sLV1Name>EnergyMonitor</sLV1Name>
            </alternativeNames>
            <legibleDescription>
              <textElement>
                <![CDATA[
                  <img src="ressources/fp_product_to_ems.svg" style="float:left; padding:0.3em;"/>
                  Dieses Profil dient dem Aufzeichnen von internen Daten aus der Wärmepumpe für Monitoring-Zwecke.
                  <p>Bemerkung:<br>
                  Die intern ermittelten Energiewerte sind i.d.R. berechnete Werte. Für eine exakte Messung werden externe, geeichte Zähler empfohlen.</p
                ]]>
              </textElement>
              <language>de</language>
            </legibleDescription>
          </functionalProfile>
          <dataPointList>
            <dataPointListElement>
              <dataPoint>
                <dataPointName>ActiveEnergyACtot</dataPointName>
                <dataDirection>R</dataDirection>
                <dataType>
                  <float64/>
                </dataType>
                <unit>KILOWATT_HOURS</unit>
                <alternativeNames>
                  <manufName>CTA_Energy_El_Tot</manufName>
                </alternativeNames>
                <legibleDescription>
                  <textElement>
                    <![CDATA[
                      Erfassung der gesamten Wirkenergie
                      </p>Summe der aufgenommenen elektrischen Energie des Verdichters inkl. Hilfsaggregate total.
                    ]]>
                  </textElement>
                  <language>de</language>
                </legibleDescription>
              </dataPoint>
              <modbusDataPointConfiguration>
                <modbusDataType>
                  <int32U />
                </modbusDataType>
                <address>2074</address>
                <registerType>InputRegister</registerType>
                <numberOfRegisters>2</numberOfRegisters>
              </modbusDataPointConfiguration>
            </dataPointListElement>
            <dataPointListElement>
              <dataPoint>
                <dataPointName>ActiveEnergyACheat</dataPointName>
                <dataDirection>R</dataDirection>
                <dataType>
                  <float64/>
                </dataType>
                <unit>KILOWATT_HOURS</unit>
                <alternativeNames>
                  <manufName>CTA_Energy_El_Heat</manufName>
                </alternativeNames>
                <legibleDescription>
                  <textElement>
                    Summe der aufgenommenen elektrischen Energie des Verdichters für das Heizen.
                  </textElement>
                  <language>de</language>
                </legibleDescription>
              </dataPoint>
              <modbusDataPointConfiguration>
                <modbusDataType>
                  <int32U />
                </modbusDataType>
                <address>2068</address>
                <registerType>InputRegister</registerType>
                <numberOfRegisters>2</numberOfRegisters>
              </modbusDataPointConfiguration>
            </dataPointListElement>
            <dataPointListElement>
              <dataPoint>
                <dataPointName>ActiveEnergyACDomHotWater</dataPointName>
                <dataDirection>R</dataDirection>
                <dataType>
                  <float64/>
                </dataType>
                <unit>KILOWATT_HOURS</unit>
                <alternativeNames>
                  <manufName>CTA_Energy_El_DW</manufName>
                </alternativeNames>
                <legibleDescription>
                  <textElement>
                    <![CDATA[
                      Summe der aufgenommenen elektrischen Energie des Verdichters für die Brauchwarmwasser-Erwärmung.
                      </p>Summe der aufgenommenen elektrischen Energie des Verdichters für das Kühlen (nur bei aktiver Kühlung über Verdichter).
                    ]]>
                  </textElement>
                  <language>de</language>
                </legibleDescription>
              </dataPoint>
              <modbusDataPointConfiguration>
                <modbusDataType>
                  <int32U />
                </modbusDataType>
                <address>2070</address>
                <registerType>InputRegister</registerType>
                <numberOfRegisters>2</numberOfRegisters>
              </modbusDataPointConfiguration>
            </dataPointListElement>
            <dataPointListElement>
              <dataPoint>
                <dataPointName>ThermalEnergyTot</dataPointName>
                <dataDirection>R</dataDirection>
                <dataType>
                  <float64/>
                </dataType>
                <unit>KILOWATT_HOURS</unit>
                <alternativeNames>
                  <sLV1Name>ThermalEnergyTot</sLV1Name>
                  <manufName>CTA_Energy_Q_Tot</manufName>
                </alternativeNames>
                <legibleDescription>
                  <textElement>Summe der abgegebenen thermischen Energie total</textElement>
                  <language>de</language>
                </legibleDescription>
              </dataPoint>
              <modbusDataPointConfiguration>
                <modbusDataType>
                  <int32U />
                </modbusDataType>
                <address>2060</address>
                <registerType>InputRegister</registerType>
                <numberOfRegisters>2</numberOfRegisters>
              </modbusDataPointConfiguration>
            </dataPointListElement>
            <dataPointListElement>
              <dataPoint>
                <dataPointName>ThermalEnergyHeat</dataPointName>
                <dataDirection>R</dataDirection>
                <dataType>
                  <float64/>
                </dataType>
                <unit>KILOWATT_HOURS</unit>
                <alternativeNames>
                  <sLV1Name>ThermalEnergyHeat</sLV1Name>
                  <manufName>CTA_Energy_Q_Heat</manufName>
                </alternativeNames>
                <legibleDescription>
                  <textElement>Summe der abgegebenen thermischen Energie für das Heizen.</textElement>
                  <language>de</language>
                </legibleDescription>
              </dataPoint>
              <modbusDataPointConfiguration>
                <modbusDataType>
                  <int32U />
                </modbusDataType>
                <address>2054</address>
                <registerType>InputRegister</registerType>
                <numberOfRegisters>2</numberOfRegisters>
              </modbusDataPointConfiguration>
            </dataPointListElement>
            <dataPointListElement>
              <dataPoint>
                <dataPointName>ThermalEnergyDomHotWater</dataPointName>
                <dataDirection>R</dataDirection>
                <dataType>
                  <float64/>
                </dataType>
                <unit>KILOWATT_HOURS</unit>
                <alternativeNames>
                  <sLV1Name>ThermalEnergyDomHotWater</sLV1Name>
                  <manufName>CTA_Energy_Q_DW</manufName>
                </alternativeNames>
                <legibleDescription>
                  <textElement>
                    <![CDATA[
                      Summe der abgegebenen thermischen Energie für die Brauchwarmwasser-Erwärmung.
                      </p>Summe der aufgenommenen thermischen Energie für das Kühlen (nur bei aktiver Kühlung über Verdichter).
                    ]]>
                  </textElement>
                  <language>de</language>
                </legibleDescription>
              </dataPoint>
              <modbusDataPointConfiguration>
                <modbusDataType>
                  <int32U />
                </modbusDataType>
                <address>2056</address>
                <registerType>InputRegister</registerType>
                <numberOfRegisters>2</numberOfRegisters>
              </modbusDataPointConfiguration>
            </dataPointListElement>
            <dataPointListElement>
              <dataPoint>
                <dataPointName>ActivePowerACtot</dataPointName>
                <dataDirection>R</dataDirection>
                <dataType>
                  <float64/>
                </dataType>
                <unit>KILOWATTS</unit>
                <alternativeNames>
                  <sLV1Name>ActPowerACtot</sLV1Name>
                  <manufName>State_CompPower</manufName>
                </alternativeNames>
                <legibleDescription>
                  <textElement>
                    <![CDATA[
                      Erfassung der gesamten Wirkleistung
                      </p>Effektive elektrischen Aufnahmeleistung des Verdichters.
                    ]]>
                  </textElement>
                  <language>de</language>
                </legibleDescription>
              </dataPoint>
              <modbusDataPointConfiguration>
                <modbusDataType>
                  <float32 />
                </modbusDataType>
                <address>2032</address>
                <registerType>InputRegister</registerType>
                <numberOfRegisters>2</numberOfRegisters>
              </modbusDataPointConfiguration>
            </dataPointListElement>
            <dataPointListElement>
              <dataPoint>
                <dataPointName>RuntimeHeating</dataPointName>
                <dataDirection>R</dataDirection>
                <dataType>
                  <float64/>
                </dataType>
                <unit>HOURS</unit>
                <alternativeNames>
                  <sLV1Name>RuntimeHeating</sLV1Name>
                  <manufName>CTA_OperTime_Heat_DW_h</manufName>
                </alternativeNames>
                <legibleDescription>
                  <textElement>
                    <![CDATA[
                      Summe der Laufzeit in der Heizphase.
                      <br>Summe der Laufzeit des Verdichters in Heiz- und TWW Betrieb seit Inbetriebnahme.
                    ]]>
                  </textElement>
                  <language>de</language>
                </legibleDescription>
              </dataPoint>
              <modbusDataPointConfiguration>
                <modbusDataType>
                  <float32 />
                </modbusDataType>
                <address>2096</address>
                <registerType>InputRegister</registerType>
                <numberOfRegisters>2</numberOfRegisters>
              </modbusDataPointConfiguration>
            </dataPointListElement>
            <dataPointListElement>
              <dataPoint>
                <dataPointName>NoOfStartupsCompressor</dataPointName>
                <dataDirection>R</dataDirection>
                <dataType>
                  <float64/>
                </dataType>
                <unit>NONE</unit>
                <alternativeNames>
                  <sLV1Name>NoOfStartupsCompressor</sLV1Name>
                  <manufName>CTA_CompStartAttempts</manufName>
                </alternativeNames>
                <legibleDescription>
                  <textElement>Anzahl Starts des Verdichters seit Inbetriebnahme.</textElement>
                  <language>de</language>
                </legibleDescription>
              </dataPoint>
              <modbusDataPointConfiguration>
                <modbusDataType>
                  <int32U />
                </modbusDataType>
                <address>2094</address>
                <registerType>InputRegister</registerType>
                <numberOfRegisters>2</numberOfRegisters>
              </modbusDataPointConfiguration>
            </dataPointListElement>
          </dataPointList>
        </functionalProfileListElement>
      </functionalProfileList>
    </modbusInterface>
  </interfaceList>
</DeviceFrame>
